Time,SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE1-1::Des Latent Heat Load [W],SPACE1-1::Des Latent Cool Load [W],SPACE1-1::Des Latent Heat Mass Flow [kg/s],SPACE1-1::Des Latent Cool Mass Flow [kg/s],SPACE1-1::Des Heat Load No DOAS [W],SPACE1-1::Des Sens Cool Load No DOAS [W],SPACE1-1::Des Latent Heat Load No DOAS [W],SPACE1-1::Des Latent Cool Load No DOAS [W],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE2-1::Des Latent Heat Load [W],SPACE2-1::Des Latent Cool Load [W],SPACE2-1::Des Latent Heat Mass Flow [kg/s],SPACE2-1::Des Latent Cool Mass Flow [kg/s],SPACE2-1::Des Heat Load No DOAS [W],SPACE2-1::Des Sens Cool Load No DOAS [W],SPACE2-1::Des Latent Heat Load No DOAS [W],SPACE2-1::Des Latent Cool Load No DOAS [W],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE3-1::Des Latent Heat Load [W],SPACE3-1::Des Latent Cool Load [W],SPACE3-1::Des Latent Heat Mass Flow [kg/s],SPACE3-1::Des Latent Cool Mass Flow [kg/s],SPACE3-1::Des Heat Load No DOAS [W],SPACE3-1::Des Sens Cool Load No DOAS [W],SPACE3-1::Des Latent Heat Load No DOAS [W],SPACE3-1::Des Latent Cool Load No DOAS [W],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE4-1::Des Latent Heat Load [W],SPACE4-1::Des Latent Cool Load [W],SPACE4-1::Des Latent Heat Mass Flow [kg/s],SPACE4-1::Des Latent Cool Mass Flow [kg/s],SPACE4-1::Des Heat Load No DOAS [W],SPACE4-1::Des Sens Cool Load No DOAS [W],SPACE4-1::Des Latent Heat Load No DOAS [W],SPACE4-1::Des Latent Cool Load No DOAS [W],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE5-1::Des Latent Heat Load [W],SPACE5-1::Des Latent Cool Load [W],SPACE5-1::Des Latent Heat Mass Flow [kg/s],SPACE5-1::Des Latent Cool Mass Flow [kg/s],SPACE5-1::Des Heat Load No DOAS [W],SPACE5-1::Des Sens Cool Load No DOAS [W],SPACE5-1::Des Latent Heat Load No DOAS [W],SPACE5-1::Des Latent Cool Load No DOAS [W],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%]
00:15:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.233889E+01,5.502526E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.233622E+01,5.563745E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.228105E+01,5.596738E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.246471E+01,5.216648E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.219788E+01,6.038509E+01
00:30:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.225821E+01,5.529611E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.225730E+01,5.590530E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.220195E+01,5.623759E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.236966E+01,5.246883E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.213622E+01,6.061233E+01
00:45:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.218127E+01,5.555578E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.218178E+01,5.616299E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.212639E+01,5.649705E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.227989E+01,5.275622E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.207745E+01,6.082982E+01
01:00:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.210753E+01,5.580594E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.210923E+01,5.641180E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.205387E+01,5.674734E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.219479E+01,5.303028E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.202136E+01,6.103820E+01
01:15:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.203659E+01,5.604781E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.203935E+01,5.665263E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.198403E+01,5.698958E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.211389E+01,5.329228E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.196779E+01,6.123801E+01
01:30:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.196995E+01,5.627611E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.197326E+01,5.688147E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.191827E+01,5.721872E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.203816E+01,5.353888E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.191655E+01,6.142976E+01
01:45:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.190703E+01,5.649262E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.191053E+01,5.709963E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.185607E+01,5.743640E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.196701E+01,5.377175E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.186754E+01,6.161384E+01
02:00:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.184712E+01,5.669962E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.185051E+01,5.730925E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.179677E+01,5.764481E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.189963E+01,5.399332E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.182064E+01,6.179058E+01
02:15:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.178972E+01,5.689879E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.179289E+01,5.751131E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.173990E+01,5.784549E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.183560E+01,5.420484E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.177575E+01,6.196028E+01
02:30:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.173526E+01,5.708845E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.173804E+01,5.770438E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.168587E+01,5.803685E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.177516E+01,5.440533E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.173278E+01,6.212320E+01
02:45:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.168366E+01,5.726884E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.168588E+01,5.788868E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.163461E+01,5.821907E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.171814E+01,5.459527E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.169164E+01,6.227964E+01
03:00:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.163450E+01,5.744127E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.163608E+01,5.806525E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.158575E+01,5.839339E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.166411E+01,5.477592E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.165225E+01,6.242983E+01
03:15:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.158746E+01,5.760680E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.158840E+01,5.823487E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.153896E+01,5.856082E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.161275E+01,5.494827E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.161454E+01,6.257401E+01
03:30:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.154246E+01,5.776568E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.154279E+01,5.839766E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.149419E+01,5.872156E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.156394E+01,5.511263E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.157854E+01,6.271200E+01
03:45:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.149929E+01,5.791856E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.149906E+01,5.855423E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.145123E+01,5.887628E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.151743E+01,5.526977E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.154409E+01,6.284433E+01
04:00:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.145777E+01,5.806603E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.145703E+01,5.870514E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.140990E+01,5.902553E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.147299E+01,5.542038E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.151108E+01,6.297146E+01
04:15:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.141777E+01,5.820847E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.141660E+01,5.885073E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.137010E+01,5.916969E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.143046E+01,5.556495E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.147942E+01,6.309366E+01
04:30:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.137989E+01,5.834376E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.137816E+01,5.898953E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.133235E+01,5.930678E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.139019E+01,5.570220E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.144906E+01,6.321112E+01
04:45:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.134405E+01,5.847207E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.134164E+01,5.912173E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.129660E+01,5.943692E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.135209E+01,5.583244E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.141993E+01,6.332400E+01
05:00:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.130990E+01,5.859462E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.130676E+01,5.924830E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.126252E+01,5.956129E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.131584E+01,5.595667E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.139201E+01,6.343244E+01
05:15:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.127719E+01,5.871230E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.127334E+01,5.936987E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.122987E+01,5.968074E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.128122E+01,5.607558E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.136524E+01,6.353660E+01
05:30:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.124830E+01,5.881644E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.124317E+01,5.947983E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.120095E+01,5.978674E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.124998E+01,5.618317E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.133959E+01,6.363658E+01
05:45:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.123414E+01,5.886757E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.138136E+01,5.897796E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.139936E+01,5.906366E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.123698E+01,5.622797E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.131008E+01,6.375184E+01
06:00:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.125667E+01,5.878624E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.172907E+01,5.773604E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.184712E+01,5.746780E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.126835E+01,5.611988E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.129620E+01,6.380612E+01
06:15:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.131841E+01,5.856405E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.230613E+01,5.573939E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.251443E+01,5.517870E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.134767E+01,5.584758E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.129702E+01,6.380293E+01
06:30:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.140254E+01,5.826282E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.292494E+01,5.368423E+01,3.755171E+03,0.000000E+00,1.334350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.316000E+01,5.306146E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.145155E+01,5.549317E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.131918E+01,6.371626E+01
06:45:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.150239E+01,5.790757E+01,1.626303E+03,1.289638E+01,5.778864E-02,1.275857E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.358082E+01,5.159861E+01,3.755171E+03,5.022580E+01,1.334350E-01,4.984753E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.372516E+01,5.126137E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.157305E+01,5.508192E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.135901E+01,6.356087E+01
07:00:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.157823E+01,5.763937E+01,1.626303E+03,9.447457E+01,5.778864E-02,9.342272E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389977E+01,5.055533E+01,3.755171E+03,2.029289E+02,1.334350E-01,2.008380E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389988E+01,5.059793E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.166334E+01,5.477848E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.139548E+01,6.341895E+01
07:15:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.166236E+01,5.734348E+01,1.626303E+03,2.044515E+02,5.778864E-02,2.021711E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389944E+01,5.023476E+01,3.755171E+03,3.784726E+02,1.334350E-01,3.744197E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389950E+01,5.033793E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.176404E+01,5.444233E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.143856E+01,6.325179E+01
07:30:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.179059E+01,5.689574E+01,1.626303E+03,3.537355E+02,5.778864E-02,3.497893E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389931E+01,4.964304E+01,3.755171E+03,5.995199E+02,1.334350E-01,5.929971E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389946E+01,4.985702E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.190930E+01,5.396146E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.150401E+01,6.299874E+01
07:45:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.193096E+01,5.641017E+01,1.626303E+03,5.347176E+02,5.778864E-02,5.287466E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389927E+01,4.899569E+01,3.755171E+03,7.945973E+02,1.334350E-01,7.857125E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389944E+01,4.934290E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.206122E+01,5.346368E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.157196E+01,6.273723E+01
08:00:00,3.862895E+03,0.000000E+00,1.372629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.207974E+01,5.590058E+01,1.626303E+03,6.809979E+02,5.778864E-02,6.733951E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389945E+01,4.843256E+01,3.755171E+03,8.993795E+02,1.334350E-01,8.893288E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389951E+01,4.888345E+01,1.626303E+03,0.000000E+00,5.778864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.221684E+01,5.295911E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.163943E+01,6.247877E+01
08:15:00,3.862895E+03,1.266677E+00,1.372629E-01,1.283628E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.295685E+01,5.387015E+01,1.626303E+03,9.507339E+02,5.778864E-02,9.401087E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389968E+01,4.868876E+01,3.755171E+03,1.250634E+03,1.334350E-01,1.236648E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389966E+01,4.916976E+01,1.626303E+03,5.969672E+00,5.778864E-02,5.984689E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.308996E+01,5.114952E+01,2.983690E+03,0.000000E+00,1.060211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.243668E+01,6.033592E+01
08:30:00,3.862895E+03,1.487933E+02,1.372629E-01,1.498175E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.376444E+01,5.372862E+01,1.626303E+03,1.220567E+03,5.778864E-02,1.206937E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389916E+01,4.991993E+01,3.755171E+03,1.580328E+03,1.334350E-01,1.562670E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389926E+01,5.069901E+01,1.626303E+03,7.313675E+01,5.778864E-02,7.322058E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.378979E+01,5.170953E+01,2.983690E+03,1.971612E+02,1.060211E-01,1.956849E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.365003E+01,5.833102E+01
08:45:00,3.862895E+03,3.555234E+02,1.372629E-01,3.542353E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389958E+01,5.501609E+01,1.626303E+03,1.476991E+03,5.778864E-02,1.460517E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389892E+01,5.036169E+01,3.755171E+03,1.897019E+03,1.334350E-01,1.875846E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389904E+01,5.150936E+01,1.626303E+03,1.677816E+02,5.778864E-02,1.668060E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389967E+01,5.337520E+01,2.983690E+03,5.031716E+02,1.060211E-01,4.982781E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389940E+01,5.883330E+01
09:00:00,3.862895E+03,5.777409E+02,1.372629E-01,5.739946E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389835E+01,5.622698E+01,1.626303E+03,1.723001E+03,5.778864E-02,1.703855E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389784E+01,5.057074E+01,3.755171E+03,2.202354E+03,1.334350E-01,2.177866E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389775E+01,5.208073E+01,1.626303E+03,2.752492E+02,5.778864E-02,2.730806E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389874E+01,5.486269E+01,2.983690E+03,7.037002E+02,1.060211E-01,6.965935E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389809E+01,5.993186E+01
09:15:00,3.862895E+03,9.501035E+02,1.372629E-01,9.422251E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389786E+01,5.743215E+01,1.626303E+03,1.878407E+03,5.778864E-02,1.857644E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389737E+01,5.043014E+01,3.755171E+03,2.333191E+03,1.334350E-01,2.307399E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389724E+01,5.239922E+01,1.626303E+03,4.426576E+02,5.778864E-02,4.385594E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389815E+01,5.638463E+01,2.983690E+03,1.190553E+03,1.060211E-01,1.178050E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389857E+01,6.139648E+01
09:30:00,3.862895E+03,1.209548E+03,1.372629E-01,1.196254E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389606E+01,5.720921E+01,1.626303E+03,2.003465E+03,5.778864E-02,1.981419E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389711E+01,5.011474E+01,3.755171E+03,2.431721E+03,1.334350E-01,2.405004E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389657E+01,5.221723E+01,1.626303E+03,5.655300E+02,5.778864E-02,5.592957E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389650E+01,5.641955E+01,2.983690E+03,1.504550E+03,1.060211E-01,1.487972E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389632E+01,6.135499E+01
09:45:00,3.862895E+03,1.437614E+03,1.372629E-01,1.421940E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389563E+01,5.626979E+01,1.626303E+03,2.102554E+03,5.778864E-02,2.079497E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389728E+01,4.991550E+01,3.755171E+03,2.507845E+03,1.334350E-01,2.480436E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389660E+01,5.196511E+01,1.626303E+03,6.740163E+02,5.778864E-02,6.666420E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389600E+01,5.567214E+01,2.983690E+03,1.730939E+03,1.060211E-01,1.712071E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389491E+01,6.044125E+01
10:00:00,3.862895E+03,1.674949E+03,1.372629E-01,1.656770E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389572E+01,5.527310E+01,1.626303E+03,2.178176E+03,5.778864E-02,2.154307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389746E+01,4.985613E+01,3.755171E+03,2.571197E+03,1.334350E-01,2.543151E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389680E+01,5.184755E+01,1.626303E+03,7.805632E+02,5.778864E-02,7.720642E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389602E+01,5.481245E+01,2.983690E+03,2.079992E+03,1.060211E-01,2.057448E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389490E+01,5.935961E+01
10:15:00,3.862895E+03,1.782988E+03,1.372629E-01,1.763710E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389597E+01,5.449101E+01,1.626303E+03,2.189009E+03,5.778864E-02,2.165012E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389755E+01,4.986038E+01,3.755171E+03,2.531762E+03,1.334350E-01,2.504165E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389696E+01,5.185898E+01,1.626303E+03,8.320610E+02,5.778864E-02,8.230365E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389623E+01,5.413379E+01,2.983690E+03,2.161258E+03,1.060211E-01,2.138007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389515E+01,5.844594E+01
10:30:00,3.862895E+03,1.877784E+03,1.372629E-01,1.857441E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389681E+01,5.381341E+01,1.626303E+03,2.181997E+03,5.778864E-02,2.158037E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389784E+01,4.988420E+01,3.755171E+03,2.495123E+03,1.334350E-01,2.467872E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389742E+01,5.193943E+01,1.626303E+03,8.751337E+02,5.778864E-02,8.656303E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389695E+01,5.354529E+01,2.983690E+03,2.231767E+03,1.060211E-01,2.207756E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389622E+01,5.758803E+01
10:45:00,3.862895E+03,1.961812E+03,1.372629E-01,1.940461E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389760E+01,5.346144E+01,1.626303E+03,2.157025E+03,5.778864E-02,2.133291E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389818E+01,4.991315E+01,3.755171E+03,2.470989E+03,1.334350E-01,2.443921E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389789E+01,5.198576E+01,1.626303E+03,9.133688E+02,5.778864E-02,9.034115E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389766E+01,5.324227E+01,2.983690E+03,2.293589E+03,1.060211E-01,2.268776E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389726E+01,5.712681E+01
11:00:00,3.862895E+03,2.038089E+03,1.372629E-01,2.015806E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389773E+01,5.316229E+01,1.626303E+03,2.115381E+03,5.778864E-02,2.092066E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389822E+01,4.996319E+01,3.755171E+03,2.459126E+03,1.334350E-01,2.432120E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389790E+01,5.201379E+01,1.626303E+03,9.474145E+02,5.778864E-02,9.370453E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389776E+01,5.298171E+01,2.983690E+03,2.349114E+03,1.060211E-01,2.323555E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389740E+01,5.671604E+01
11:15:00,3.862895E+03,2.074915E+03,1.372629E-01,2.052135E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219897E+01,2.232313E+01,2.389786E+01,5.287084E+01,1.626303E+03,2.042590E+03,5.778864E-02,2.020037E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389832E+01,4.997115E+01,3.755171E+03,2.425668E+03,1.334350E-01,2.398968E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219896E+01,2.228795E+01,2.389798E+01,5.196315E+01,1.626303E+03,9.626170E+02,5.778864E-02,9.520429E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219902E+01,2.227504E+01,2.389789E+01,5.271902E+01,2.983690E+03,2.339862E+03,1.060211E-01,2.314265E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219886E+01,2.064827E+01,2.389758E+01,5.634753E+01
